# eSTAR Submission Structure Reference

## eSTAR Overview

The FDA's eSTAR (electronic Submission Template and Resource) organizes 510(k) submissions into standardized sections.

> **Mandatory filing requirement:** eSTAR is mandatory for all 510(k) submissions received on or after **October 1, 2023** (per section 3503 of the Consolidated Appropriations Act, 2023). Submissions not using eSTAR format will be refused.

### eSTAR Format
- eSTAR is a **fillable PDF form** (not a document template) — download from [FDA eSTAR page](https://www.fda.gov/medical-devices/how-study-and-market-your-device/electronic-submission-template-and-resource-estar)
- Current version: eSTAR 5.6+ (check FDA website for latest version)
- Attachments must follow naming conventions: `Section##_AttachmentName.pdf` (e.g., `Section06_DeviceDescription.pdf`)
- Maximum individual file size: 100 MB; use sequential numbering for multiple attachments per section
- All attached documents should be text-searchable PDF (not scanned images)

## Template Selection Matrix

Which eSTAR template to use for each submission type and device category:

| Template | Submission Types | Device Types | OMB Control Numbers |
|----------|-----------------|-------------|---------------------|
| nIVD eSTAR v6 | 510(k), De Novo, PMA | Non-IVD devices | 0910-0120, 0910-0844, 0910-0231 |
| IVD eSTAR v6 | 510(k), De Novo, PMA | In Vitro Diagnostic devices | 0910-0120, 0910-0844, 0910-0231 |
| PreSTAR v2 | Pre-Submissions, IDE, 513(g) | All device types | 0910-0756, 0910-0078, 0910-0511 |

**Decision logic:** Use nIVD for non-IVD devices, IVD for in vitro diagnostics, and PreSTAR for pre-submission meetings or IDE applications regardless of device type.

### Mandatory eSTAR Dates

| Submission Type | eSTAR Status | Effective Date | Authority |
|----------------|-------------|----------------|-----------|
| 510(k) | **Mandatory** | October 1, 2023 | 87 FR 57910 (Sept 22, 2022) |
| De Novo | **Mandatory** | October 1, 2025 | Final guidance |
| PMA / PMA Supplement | Voluntary | — | eSTAR accepted, not required |
| Pre-Submission (Q-Sub) | Voluntary | — | PreSTAR accepted, not required |
| IDE | Voluntary | — | PreSTAR accepted, not required |

### QMSR Alignment (February 2, 2026)

As of February 2, 2026, nIVD and IVD eSTAR templates (v6) align with the new Quality Management System Regulation (QMSR), which replaced the current Good Manufacturing Practice (cGMP/QSR) requirements. PMA applicants using older eSTAR versions should attach QMS documentation in the "Other Quality System Information" section. Download the latest template versions to ensure QMSR alignment.

### Technical Requirements

**Software:**
- **Adobe Acrobat Pro 2017 or later** (primary supported platform)
- 64-bit operating system recommended for performance with large eSTAR files
- Disable Protected Mode in Acrobat if experiencing slowness

**File Preparation:**
- Compress images to JPEG format to reduce file size
- Compress videos to AVC or HEVC MP4 format
- **Do not set PDF passwords** — passwords block FDA's redaction workflow
- Combine similar attachments into single PDFs with bookmarks and table of contents
- Built-in eSTAR forms replace separate FDA Forms 3881, 3514, and 510(k) Summary forms

**Downloading Templates:**
- **Right-click the download link → "Save Link As"** (browser-specific wording)
- Save the file before opening in Acrobat — eSTAR PDFs cannot be opened directly in web browsers
- Download URLs:
  - nIVD eSTAR v6: `fda.gov/media/174458/download`
  - IVD eSTAR v6: `fda.gov/media/174459/download`
  - PreSTAR v2: `fda.gov/media/169327/download`
  - FDA eSTAR guidance document: `fda.gov/media/152429/download`

**Early Technical Screening:** FDA performs Early Technical Screening on eSTAR submissions. If the eSTAR fails screening, a **180-day hold** is placed on the submission. Use `/fda:pre-check` to simulate FDA review before submitting.

**Submission Portal:** Submit completed eSTAR packages via the **CDRH Portal**: `https://ccp.fda.gov/prweb/PRAuth/app/default/extsso`. See `references/cdrh-portal.md` for portal details, file size limits, and submission procedures.

### Administrative Section
- **Accession Number**: Assigned by FDA upon receipt — leave blank in initial submission
- **FDA Tracking Number**: Auto-generated by FDA document control
- **Submission Type**: Traditional 510(k), Special 510(k), Abbreviated 510(k), or De Novo
- **Previous Submission Numbers**: Reference any prior related submissions (Pre-Sub Q-numbers, prior 510(k)s)

## Traditional 510(k) eSTAR Sections

### Required Sections

| # | Section | Description | Key Content |
|---|---------|------------|-------------|
| 1 | Cover Letter | Formal submission letter | Contact info, device ID, pathway |
| 2 | Cover Sheet | FDA Form 3514 | Administrative data |
| 3 | 510(k) Summary or Statement | Public summary | Device description, SE comparison, performance |
| 4 | Truthful and Accuracy Statement | Certification | Signed declaration |
| 5 | Financial Certification | Conflict disclosure | Financial interests in studies |
| 6 | Device Description | Technical description | Materials, design, principle of operation |
| 7 | Substantial Equivalence | Predicate comparison | SE comparison table, technology comparison |
| 8 | Standards/Guidance | Conformity declaration | Standards used, guidance followed |
| 9 | Labeling | Device labeling | IFU, package labels, warnings |
| 10 | Sterilization | Sterilization validation | Method, SAL, validation data |
| 11 | Shelf Life | Stability data | Aging studies, packaging validation |
| 12 | Biocompatibility | Biological evaluation | ISO 10993 testing, material safety |
| 13 | Software | Software documentation | Documentation level (Basic/Enhanced), V&V, cybersecurity |
| 14 | EMC/Electrical Safety | Electrical testing | IEC 60601, EMC, wireless |
| 15 | Performance Testing | Non-clinical data | Bench testing, analytical performance |
| 16 | Clinical | Clinical evidence | Studies, literature, post-market data |
| 17 | Human Factors | Usability Engineering | IEC 62366-1, use environment, critical tasks |
| 18 | Other | Additional Information | Supplementary materials |

### Section Number to XML Element Mapping

Shows both real eSTAR paths (from FDA templates) and legacy paths (from earlier tool versions):

| Section # | Real XML Path | Legacy XML Element | Legacy Pattern Regex |
|-----------|---------------|-------------------|---------------------|
| 01 | `root.AdministrativeInformation.ApplicantInformation` | `form1.CoverLetter` | `CoverLetter\.` |
| 02 | `root.Classification.USAKnownClassification` | `form1.FDA3514` | `FDA3514\.` |
| 03 | `root.AdministrativeDocumentation.PMNSummary` | `form1.Summary` | `Summary\.` |
| 04 | `root.AdministrativeDocumentation.TAStatement` | `form1.TruthfulAccuracy` | `TruthfulAccuracy\.` |
| 05 | (attachment) | `form1.FinancialCert` | `FinancialCert\.` |
| 06 | `root.DeviceDescription.Description` | `form1.DeviceDescription` | `DeviceDescription\.` |
| 07 | `root.PredicatesSE` | `form1.SE` | `SE\.` |
| 08 | `root.AdministrativeDocumentation.DoC` | `form1.Standards` | `Standards\.` |
| 09 | `root.Labeling.GeneralLabeling` | `form1.Labeling` | `Labeling\.` |
| 10 | `root.ReprocSter.Sterility` | `form1.Sterilization` | `Sterilization\.` |
| 11 | `root.ReprocSter.ShelfLife` | `form1.ShelfLife` | `ShelfLife\.` |
| 12 | `root.Biocompatibility.PatientMaterials` | `form1.Biocompat` | `Biocompat\.` |
| 13 | `root.SoftwareCyber` | `form1.Software` | `Software\.` |
| 14 | `root.EMCWireless` | `form1.EMC` | `EMC\.` |
| 15 | `root.PerformanceTesting.BenchTesting` | `form1.Performance` | `Performance\.` |
| 16 | `root.PerformanceTesting.ClinicalTesting` | `form1.Clinical` | `Clinical\.` |
| 17 | (attachment/guidance) | `form1.HumanFactors` | `HumanFactors\.` |

### Template Form IDs

| Template | Form ID | Version |
|----------|---------|---------|
| nIVD eSTAR | FDA 4062 | v6.1 |
| IVD eSTAR | FDA 4078 | v6.1 |
| PreSTAR | FDA 5064 | v2.1 |

### Section Applicability by Device Type

Not all sections apply to every device:

| Section | Class I | Class II | Class III | IVD |
|---------|---------|----------|-----------|-----|
| Sterilization | If sterile | If sterile | Required | If sterile |
| Software | If applicable | If applicable | If applicable | If applicable |
| EMC/Electrical | If powered | If powered | Required | If powered |
| Clinical | Rarely | Sometimes | Usually | Per guidance |

### De Novo Differences

De Novo submissions include additional sections:
- Risk-benefit analysis
- Proposed classification and product code
- Proposed special controls
- Literature review supporting low-moderate risk

### Special 510(k) Differences

Special 510(k) submissions focus on:
- Design control documentation
- Risk analysis for the modification
- Verification and validation of changes
- Abbreviated predicate comparison (own device as predicate)
